<!doctype html>
<html lang="th"><head><meta charset="utf-8">
<title>แผนที่ Route Check</title>
<meta name="app-version" content="2.1">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<link rel="stylesheet" href="https://unpkg.com/leaflet@1.9.4/dist/leaflet.css">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Thai:wght@400;500;600;700&family=IBM+Plex+Mono:wght@400;500&display=swap">
<style>
:root{--bg:#eef3f6;--surface:#fff;--ink:#10212c;--ink2:#46596a;--muted:#74889a;--line:#d9e3ea;--wash:#f4f8fa;--accent:#0b6e99;--accent-ink:#fff;--good:#2b8a57;--warn:#d68a1f;--bad:#c43f2d;--c2:#0b9fb0;
--font:'IBM Plex Sans Thai','Noto Sans Thai',Tahoma,sans-serif;--mono:'IBM Plex Mono',ui-monospace,monospace}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){--bg:#0b151c;--surface:#12212b;--ink:#e5eef3;--ink2:#a8bac6;--muted:#7d919f;--line:#233745;--wash:#0f1c25;--accent:#4fb3dd;--accent-ink:#06202c;--good:#46b97f;--warn:#e8a94a;--bad:#ee6e5c;--c2:#38c7d8;color-scheme:dark}}
:root[data-theme="dark"]{--bg:#0b151c;--surface:#12212b;--ink:#e5eef3;--ink2:#a8bac6;--muted:#7d919f;--line:#233745;--wash:#0f1c25;--accent:#4fb3dd;--accent-ink:#06202c;--good:#46b97f;--warn:#e8a94a;--bad:#ee6e5c;--c2:#38c7d8;color-scheme:dark}
*{box-sizing:border-box}
html,body{margin:0;height:100%;background:var(--bg);color:var(--ink);font-family:var(--font);font-size:14px}
button,input,select{font:inherit;color:inherit}
button{cursor:pointer}
a{color:var(--accent)}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
#wrap{display:flex;height:100%}
#side{width:380px;min-width:380px;display:flex;flex-direction:column;background:var(--surface);border-right:1px solid var(--line);min-height:0}
#map{flex:1;min-width:0;position:relative}
@media(max-width:760px){#wrap{flex-direction:column}#map{order:1;flex:none;height:46vh}#side{order:2;width:100%;min-width:0;flex:1;border-right:0;border-top:1px solid var(--line)}}
.head{padding:12px 14px;display:flex;flex-direction:column;gap:8px;border-bottom:1px solid var(--line)}
.title{display:flex;align-items:center;gap:10px;justify-content:space-between}
.title h1{font-size:17px;margin:0;display:flex;align-items:center;gap:8px}
.ver{font:500 11px/1 var(--mono,monospace);color:var(--muted,#74889a);border:1px solid var(--line,#d9e3ea);border-radius:999px;padding:3px 7px;margin-left:8px;white-space:nowrap;font-weight:500}
.logo{display:inline-flex;width:30px;height:30px;border-radius:9px;align-items:center;justify-content:center;background:linear-gradient(135deg,var(--accent),var(--c2));font-size:17px}
.btn{border:1px solid var(--line);background:var(--surface);border-radius:6px;padding:5px 11px;font-weight:500;text-decoration:none;color:var(--ink);display:inline-block;font-size:13px}
.btn:hover{border-color:var(--accent)}
.btn.primary{background:var(--accent);color:var(--accent-ink);border-color:var(--accent)}
.small{font-size:12px}.muted{color:var(--muted)}.num{font-family:var(--mono);font-variant-numeric:tabular-nums}
#sum{font-size:12px;color:var(--ink2);display:flex;flex-wrap:wrap;gap:2px 12px}
details.src{border:1px solid var(--line);border-radius:6px;background:var(--wash)}
details.src summary{padding:6px 10px;cursor:pointer;font-weight:600;font-size:13px}
.srcb{padding:4px 10px 10px;display:flex;flex-direction:column;gap:8px}
.srcl{display:flex;flex-direction:column;gap:2px;font-size:12px;color:var(--ink2)}
.srcl b{color:var(--ink)}
.acts{display:flex;flex-wrap:wrap;gap:6px}
.msg{font-size:12px;padding:6px 10px;border-radius:6px;border:1px solid var(--bad);color:var(--bad)}
.msg.ok{border-color:var(--good);color:var(--good)}
#ctl{padding:10px 14px;border-bottom:1px solid var(--line);display:flex;flex-direction:column;gap:6px}
#ctl input[type=search],#ctl select{width:100%;padding:6px 8px;border:1px solid var(--line);border-radius:6px;background:var(--surface)}
#ctl label{font-size:13px;display:flex;gap:6px;align-items:center}
#list{overflow-y:auto;flex:1;min-height:120px}
.it{padding:7px 14px;border-bottom:1px solid var(--line);cursor:pointer}
.it:hover{background:var(--wash)}.it.sel{background:color-mix(in srgb,var(--accent) 16%,var(--surface))}
.dot{display:inline-block;width:10px;height:10px;border-radius:3px;margin-right:6px}
.ms{color:var(--muted);font-size:12px;margin-left:16px}
#detail{max-height:42%;overflow-y:auto;border-top:2px solid var(--accent);padding:10px 14px 16px;background:var(--surface);font-size:13px}
#detail ul{margin:4px 0 8px;padding-left:18px}#detail li{margin-bottom:3px}
.grp{margin:8px 0 2px;font-weight:600}
.chips{display:flex;flex-wrap:wrap;gap:5px}
.code{font-family:var(--mono);font-size:12px;padding:2px 7px;border-radius:5px;border:1px solid var(--line);background:var(--wash);cursor:pointer}
.code:hover{border-color:var(--accent)}
.code.bad{border-color:var(--bad);color:var(--bad)}
.legend{background:#fff;color:#10212c;padding:7px 10px;border-radius:6px;box-shadow:0 0 6px rgba(0,0,0,.3);line-height:1.6;font-size:12px;font-family:var(--font)}
.legend svg{vertical-align:middle}
#hint{position:absolute;inset:0;z-index:500;display:none;align-items:center;justify-content:center;pointer-events:none}
#hint div{background:var(--surface);border:1px solid var(--line);border-radius:8px;padding:16px 20px;max-width:340px;text-align:center;box-shadow:0 4px 16px rgba(0,0,0,.2);pointer-events:auto}
#drop{display:none;position:fixed;inset:0;z-index:2000;background:color-mix(in srgb,var(--accent) 20%,transparent);border:3px dashed var(--accent);align-items:center;justify-content:center;font-size:20px;font-weight:600}
#drop.on{display:flex}
</style></head><body>
<div id="wrap">
<aside id="side">
  <div class="head">
    <div class="title"><h1><span class="logo" aria-hidden="true">🗺️</span>แผนที่ Route<span class="ver" title="เวอร์ชันของไฟล์ (15 พ.ย. 2569)">v2.1</span></h1><div style="display:flex;gap:6px"><a class="btn" href="upload.html">⬆️ อัปเดต</a><a class="btn" href="index.html">← Dashboard</a></div></div>
    <div id="sum"></div>
    <details class="src" id="srcbox"><summary>📂 ข้อมูลที่ใช้และการนำเข้าไฟล์</summary>
      <div class="srcb">
        <div class="srcl" id="srcl"></div>
        <div class="acts">
          <button class="btn primary" id="pickGeo">นำเข้า route_map.geojson</button>
          <button class="btn" id="pickXls">นำเข้า route_check.xlsx</button>
          <button class="btn" id="clearImp">ล้างที่นำเข้า</button>
        </div>
        <input type="file" id="fileIn" accept=".geojson,.json,.xlsx,.xls" hidden>
        <div class="small muted">ลากไฟล์มาวางบนหน้านี้ได้เลย ระบบแยกชนิดไฟล์ให้ ไฟล์ geojson คือเส้นท่อและจุด ไฟล์ xlsx ใช้อัปเดตสถานะและประเด็นของ route</div>
        <div id="msg" class="msg" hidden></div>
      </div>
    </details>
  </div>
  <div id="ctl">
    <input type="search" id="q" placeholder="ค้นหา route หรือประเด็น" aria-label="ค้นหา route">
    <select id="flt" aria-label="กรองสถานะ"><option value="">ทุกสถานะ</option><option value="สมบูรณ์">✅ สมบูรณ์</option><option value="ใช้ได้แต่ข้อมูลไม่ครบ">⚠️ ใช้ได้แต่ข้อมูลไม่ครบ</option><option value="ยังไม่พร้อม">⛔ ยังไม่พร้อม</option></select>
    <label><input type="checkbox" id="allp"> แสดงท่อทุก route (สีตามสถานะ)</label>
  </div>
  <div id="list"></div>
  <div id="detail">เลือก route จากรายการ หรือคลิกบนแผนที่</div>
</aside>
<div id="map"><div id="hint"><div><b>ยังไม่มีข้อมูลเส้นท่อ</b><p class="small muted">วางไฟล์ route_map.geojson ไว้โฟลเดอร์เดียวกับหน้านี้ หรือนำเข้าไฟล์ด้วยปุ่มด้านซ้าย</p><button class="btn primary" id="pickGeo2">นำเข้า route_map.geojson</button></div></div></div>
</div>
<div id="drop">วางไฟล์ .geojson หรือ .xlsx เพื่อนำเข้า</div>

<script src="https://unpkg.com/leaflet@1.9.4/dist/leaflet.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/xlsx/0.18.5/xlsx.full.min.js"></script>
<script>
const DEFAULT_STATUS = {"R01-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; พิกัด 2; flow 1","shp":true,"issues":[["WARN","flow","P046","ไม่มีค่า flow ที่ใช้ได้ (ใช้สอบเทียบ flow ท่อ) [sentinel 720 ชม. จาก 720]","เตรียมข้อมูล flow"],["WARN","ข้อมูลตรวจวัด","N0103","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0104","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","0060128824","อยู่ห่างท่อของ route 437 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","0060068186","อยู่ห่างท่อของ route 303 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R01-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","U015","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0102","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0103","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UX02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UX03","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-01-07-06-02","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R01-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; พิกัด 2","shp":true,"issues":[["WARN","พิกัด","DM-01-05-03-03","อยู่ห่างท่อของ route 753 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-01-05-03-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-01-06-02-04","อยู่ห่างท่อของ route 517 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","P038","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0101","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U026","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R01-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","TP02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 28 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R01-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; reservoir 2; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","U006","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","TP01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R01-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","UZ0113","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","TB01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","P038","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U023","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 34 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R01-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0101","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U035","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0102","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UX02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","ข้อมูลตรวจวัด","DM-01-06-05-03","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R01-08":{"status":"สมบูรณ์","missing":"-","shp":true,"issues":[["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R01-09":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0104","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R01-10":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"reservoir 2; ข้อมูลตรวจวัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","TB02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 6 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R02-01":{"status":"สมบูรณ์","missing":"-","shp":true,"issues":[]},"R02-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","RB02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1406","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R02-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; pressure 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-02-01-04-04","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","pressure","DM-02-15-05-01","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","N0202","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U006","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U025","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ0202","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 84 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R02-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N1406","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0201","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R02-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-02-13-03-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0202","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R02-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","U013","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0201","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-02-14-07-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R02-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1; pressure 1; reservoir 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","RB01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","pressure","UZ0219","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R03-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"pressure 1; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","pressure","DM-03-02-04-01","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","N0305","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R03-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; reservoir 2; พิกัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","พิกัด","DM-03-01-06-02","อยู่ห่างท่อของ route 718 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N0310","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0304","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0305","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0303","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0301","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R03-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0303","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0306","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0310","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0304","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-03-04-01-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R03-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","UZ0323","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","SS01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","PT01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0306","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0301","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R03-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; พิกัด 1","shp":true,"issues":[["WARN","พิกัด","DM-03-05-09-02","อยู่ห่างท่อของ route 345 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","PT02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0308","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0307","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-03-03-05-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","ข้อมูลตรวจวัด","DM-03-05-07-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R03-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ท่อ SHP 2; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0707","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 22 เส้น",null],["WARN","ท่อ SHP","-","ชนิด+ขนาดท่อไม่มีใน pipeid 1 เส้น [ST560]",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R03-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; pressure 2; พิกัด 2; ท่อ SHP 2","shp":true,"issues":[["WARN","pressure","DM-03-06-03-02","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","pressure","DM-03-06-05-01","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","พิกัด","DM-03-06-03-03","อยู่ห่างท่อของ route 1,209 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-03-06-02-02","อยู่ห่างท่อของ route 1,200 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","U151","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0307","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0308","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 2 เส้น",null],["WARN","ท่อ SHP","-","ชนิด+ขนาดท่อไม่มีใน pipeid 1 เส้น [AC800]",null],["INFO","ข้อมูลตรวจวัด","DM-03-05-12-02","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R04-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","bk03_muangthong","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0412","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0309","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0401","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0402","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 26 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R04-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-04-08-05-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0403","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0401","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0402","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0404","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R04-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 7; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0404","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0405","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0406","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0407","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0408","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0403","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0412","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R04-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 6; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","P039","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0409","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0410","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0411","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0405","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0406","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R04-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0407","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0408","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0409","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0410","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0411","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R04-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"reservoir 2; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0309","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R05-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0504","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0505","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R05-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; pressure 1","shp":true,"issues":[["WARN","pressure","UZ0507","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","N0505","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0501","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","UZ0513","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R05-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; พิกัด 2; reservoir 2; ท่อ SHP 1","shp":true,"issues":[["WARN","พิกัด","DM-05-03-04-01","อยู่ห่างท่อของ route 343 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-05-04-06-01","อยู่ห่างท่อของ route 463 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N0507","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0508","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0510","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0501","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 11 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R05-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 6; flow 1; ท่อ SHP 1; reservoir 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0507","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0510","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0508","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0509","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0503","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0506","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","flow","U128","ไม่มีค่า flow ที่ใช้ได้ (ใช้สอบเทียบ flow ท่อเชื่อม reservoir) [sentinel 720 ชม. จาก 720]","เตรียมข้อมูล flow"],["WARN","ท่อ SHP","-","inst_year ว่าง 18 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R05-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; pressure 2; flow 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-05-01-08-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-05-01-03-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","flow","U128","ไม่มีค่า flow ที่ใช้ได้ (ใช้เป็น demand) [sentinel 720 ชม. จาก 720]","เตรียมข้อมูล flow"],["WARN","ข้อมูลตรวจวัด","N0502","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0509","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","pressure","U203","ไม่มีค่า pressure ที่ใช้ได้ (ใช้เป็น head ของ reservoir)","เตรียมข้อมูล pressure"],["WARN","pressure","UZ0622","ไม่มีค่า pressure ที่ใช้ได้ (ใช้เป็น head ของ reservoir)","เตรียมข้อมูล pressure"],["WARN","ท่อ SHP","-","inst_year ว่าง 28 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R05-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 6; พิกัด 2; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-05-05-02-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-05-05-09-01","อยู่ห่างท่อของ route 421 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-05-02-06-01","อยู่ห่างท่อของ route 598 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N0504","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0506","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0502","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0503","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U135","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 21 เส้น",null],["INFO","ข้อมูลตรวจวัด","UZ0513","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R06-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; พิกัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","พิกัด","DM-07-05-05-02","อยู่ห่างท่อของ route 1,484 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","U135","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0302","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","LP01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0603","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 4 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R06-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; reservoir 2; pressure 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","U113","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","pressure","UZ0615","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","U112","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0601","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0604","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 7 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R06-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; พิกัด 1; pressure 1; ท่อ SHP 1","shp":true,"issues":[["WARN","พิกัด","DM-06-04-01-01","อยู่ห่างท่อของ route 363 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","U203","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","UZ0616","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0606","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0605","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ0625","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 20 เส้น",null],["INFO","ข้อมูลตรวจวัด","UZ0611","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R06-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; pressure 2; ท่อ SHP 1","shp":true,"issues":[["WARN","pressure","DM-06-01-03-03","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","pressure","UZ0615","ไม่มีค่า pressure ที่ใช้ได้ (ใช้เป็น head ของ reservoir)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","UZ0616","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0604","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ0625","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 31 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R06-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"reservoir 2; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","LP02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R06-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; pressure 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-05-01-01-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","pressure","UZ0622","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","N0602","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0606","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0603","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 33 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R06-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","U117","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0605","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0302","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0602","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0601","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 61 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R06-08":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","U107","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U112","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U113","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 35 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R07-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 7; pressure 1; พิกัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","pressure","DM-07-05-10-03","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","พิกัด","DM-07-05-12-02","อยู่ห่างท่อของ route 320 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","kt_line1","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","KT02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","kt_line3","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","kt_line2","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U136","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0708","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0709","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 15 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R07-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; พิกัด 2; ท่อ SHP 1","shp":true,"issues":[["WARN","พิกัด","DM-07-04-16-05","อยู่ห่างท่อของ route 1,352 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-07-04-16-04","อยู่ห่างท่อของ route 1,349 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N0705","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0702","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0703","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0704","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 9 เส้น",null],["INFO","ข้อมูลตรวจวัด","DM-07-04-13-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R07-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; พิกัด 2; ท่อ SHP 1","shp":true,"issues":[["WARN","พิกัด","DM-07-07-04-03","อยู่ห่างท่อของ route 1,223 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-07-07-02-04","อยู่ห่างท่อของ route 535 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N0705","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0706","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ5509","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["INFO","ข้อมูลตรวจวัด","U140","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R07-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 7; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N0707","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0706","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U151","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0701","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0702","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0703","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0704","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R07-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; reservoir 2; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","kt_line4","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0701","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0708","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N0709","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 2 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R11-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 10; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-11-03-09-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-03-44-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-03-04-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-03-04-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-03-10-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-03-07-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-03-09-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U035","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U025","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U026","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 18 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R11-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 10; flow 1; ท่อ SHP 1; reservoir 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-11-10-05-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-07-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-12-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-01-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-05-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-07-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-09-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","ZM07-02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","flow","P019","ไม่มีค่า flow ที่ใช้ได้ (ใช้สอบเทียบ flow ท่อเชื่อม reservoir) [sentinel 720 ชม. จาก 720]","เตรียมข้อมูล flow"],["WARN","ข้อมูลตรวจวัด","ZM10-01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1103","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R11-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 14","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-11-10-11-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-08-10-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-12-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-16-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-13-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-16-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-08-10-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-08-06-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-14-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-15-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-13-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-14-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-12-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1103","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R11-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-11-05-02-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","PK01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R11-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 17; พิกัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-11-05-06-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-06-04-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-05-05-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-05-06-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-11-08-08-02","อยู่ห่างท่อของ route 900 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-11-07-06-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-07-03-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-07-07-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-08-05-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-07-03-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-07-06-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-07-08-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U015","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","ZM10-01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","ZM1105-01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1101","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1102","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","ZM06-03","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 9 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R11-06":{"status":"ยังไม่พร้อม","missing":"ข้อมูลตรวจวัด 2; ท่อ SHP 1; reservoir 1","shp":true,"issues":[["ERROR","reservoir","-","relation ไม่มีจุด IN (reservoir) เลย","กำหนดจุด IN ของ route"],["WARN","ข้อมูลตรวจวัด","DM-11-06-01-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1102","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 4 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R11-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 9; พิกัด 6; reservoir 2; flow 1","shp":true,"issues":[["WARN","พิกัด","DM-11-07-07-02","อยู่ห่างท่อของ route 1,239 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-11-07-07-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-07-10-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-07-02-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-07-09-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-07-02-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-11-07-04-02","อยู่ห่างท่อของ route 1,230 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-11-07-04-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-10-02-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-11-07-54-01","อยู่ห่างท่อของ route 2,978 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-11-10-70-01","อยู่ห่างท่อของ route 617 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-11-10-70-02","อยู่ห่างท่อของ route 827 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-11-07-05-02","อยู่ห่างท่อของ route 348 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-11-07-05-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","flow","P019","ไม่มีค่า flow ที่ใช้ได้ (ใช้เป็น demand) [sentinel 720 ชม. จาก 720]","เตรียมข้อมูล flow"],["WARN","ข้อมูลตรวจวัด","ZM07-02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R11-08":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; reservoir 2; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-11-06-03-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-11-06-09-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U013","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1101","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 5 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R11-09":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"reservoir 2; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","ZM06-03","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-01":{"status":"สมบูรณ์","missing":"-","shp":true,"issues":[["INFO","ข้อมูลตรวจวัด","DM-12-05-02-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","UZ1212","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"reservoir 2; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","UZ1212","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"pressure 1; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","pressure","DM-12-06-10-01","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","UZ1230","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; reservoir 2; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N1204","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1205","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1202","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1201","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; reservoir 2; pressure 1","shp":true,"issues":[["WARN","pressure","DM-12-06-03-01","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","U111","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ1230","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1209","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1210","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1207","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","ข้อมูลตรวจวัด","U140","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","U220","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1209","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1210","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1203","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 11 เส้น",null],["INFO","ข้อมูลตรวจวัด","DM-12-05-05-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-08":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N1202","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1201","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1203","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-12-01-01-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-09":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","LA01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","LA02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1208","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-10":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; reservoir 2; pressure 1","shp":true,"issues":[["WARN","pressure","DM-12-02-04-01","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","N1206","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1204","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1205","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R12-11":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; reservoir 2; pressure 1","shp":true,"issues":[["WARN","pressure","DM-12-04-01-02","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","N1206","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1208","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1207","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R13-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 1","shp":true,"issues":[["WARN","พิกัด","DM-07-04-16-01","อยู่ห่างท่อของ route 410 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R13-02":{"status":"สมบูรณ์","missing":"-","shp":true,"issues":[["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R13-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; พิกัด 1","shp":true,"issues":[["WARN","พิกัด","DM-13-02-04-04","อยู่ห่างท่อของ route 1,379 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","U136","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1302","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R13-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N1303","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1304","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1306","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1307","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1308","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R13-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","UZ1303","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","SR01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","SR02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1301","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1302","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R13-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 2; reservoir 2; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","พิกัด","DM-13-07-04-03","อยู่ห่างท่อของ route 852 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-13-07-07-01","อยู่ห่างท่อของ route 863 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N1301","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R13-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; พิกัด 1","shp":true,"issues":[["WARN","พิกัด","DM-13-07-07-04","อยู่ห่างท่อของ route 1,021 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","UZ1303","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1303","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1304","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1305","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-13-04-06-02","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R13-08":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; พิกัด 1","shp":true,"issues":[["WARN","พิกัด","DM-13-06-03-03","อยู่ห่างท่อของ route 1,640 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N1305","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1306","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1307","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1308","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","UZ5508","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R14-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; pressure 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-14-07-09-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1401","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","pressure","UZ0210","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R14-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 1; pressure 1; ข้อมูลตรวจวัด 1; reservoir 1","shp":true,"issues":[["WARN","พิกัด","DM-14-11-04-01","อยู่ห่างท่อของ route 690 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","UZ0210","ไม่มีค่า pressure ที่ใช้ได้ (ใช้เป็น head ของ reservoir)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","N1402","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R14-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-14-18-07-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1401","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1404","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1402","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1403","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R14-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; พิกัด 1; flow 1; ท่อ SHP 1","shp":true,"issues":[["WARN","พิกัด","DM-14-11-07-02","อยู่ห่างท่อของ route 7,481 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-14-18-08-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ0202","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1405","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","flow","P032","ไม่มีค่า flow ที่ใช้ได้ (ใช้สอบเทียบ flow ท่อ) [sentinel 720 ชม. จาก 720]","เตรียมข้อมูล flow"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R14-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-14-11-10-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1403","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R14-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N1404","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1405","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","ชนิด+ขนาดท่อไม่มีใน pipeid 1 เส้น [ST560]",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"pressure 1; reservoir 1","shp":true,"issues":[["WARN","pressure","UZ1504","ไม่มีค่า pressure ที่ใช้ได้ (ใช้เป็น head ของ reservoir)","เตรียมข้อมูล pressure"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 1; pressure 1; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","พิกัด","DM-15-01-05-02","อยู่ห่างท่อของ route 548 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","UZ1504","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","UZ1506","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; พิกัด 1; pressure 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-15-04-06-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-04-03-07-02","อยู่ห่างท่อของ route 1,087 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","UZ1506","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","pressure","U254","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","PN01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; pressure 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","PN02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U102","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U145","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","pressure","U254","ไม่มีค่า pressure ที่ใช้ได้ (ใช้เป็น head ของ reservoir)","เตรียมข้อมูล pressure"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-15-04-03-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-06":{"status":"สมบูรณ์","missing":"-","shp":true,"issues":[["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","U145","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U102","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1503","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-08":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 8; พิกัด 4; ท่อ SHP 1","shp":true,"issues":[["WARN","พิกัด","DM-15-08-06-03","อยู่ห่างท่อของ route 592 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-15-07-07-01","อยู่ห่างท่อของ route 335 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-16-04-01-02","อยู่ห่างท่อของ route 710 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-16-04-01-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-15-07-01-01","อยู่ห่างท่อของ route 336 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","UZ1606","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ1605","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1601","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1502","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ1603","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ1604","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1501","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-09":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 1","shp":true,"issues":[["WARN","พิกัด","DM-15-06-02-02","อยู่ห่างท่อของ route 1,104 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-10":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N1501","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-15-07-06-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-11":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"reservoir 2; ข้อมูลตรวจวัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","BK05","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 7 เส้น",null],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-12":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; pressure 1","shp":true,"issues":[["WARN","pressure","DM-15-09-02-02","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","N1502","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1604","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1605","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1503","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R15-13":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","BK02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","BK03","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","BK04","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R16-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-16-02-05-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","P169","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ1605","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R16-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-16-04-02-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-16-03-04-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1601","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1603","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R16-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; พิกัด 1","shp":true,"issues":[["WARN","พิกัด","DM-16-07-04-02","อยู่ห่างท่อของ route 501 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-16-07-06-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1603","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","U220","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ1214","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1602","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R16-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","UZ1604","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ1603","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1604","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1605","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1602","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R16-05":{"status":"ยังไม่พร้อม","missing":"ข้อมูลตรวจวัด 1; reservoir 1","shp":true,"issues":[["ERROR","reservoir","-","relation ไม่มีจุด IN (reservoir) เลย","กำหนดจุด IN ของ route"],["WARN","ข้อมูลตรวจวัด","UZ1214","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-01":{"status":"สมบูรณ์","missing":"-","shp":true,"issues":[["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 4; ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","พิกัด","DM-13-07-07-02","อยู่ห่างท่อของ route 388 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-13-07-07-06","อยู่ห่างท่อของ route 373 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-13-07-06-04","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-13-07-06-05","อยู่ห่างท่อของ route 374 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-13-07-06-05","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-13-07-07-03","อยู่ห่างท่อของ route 375 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 16; ข้อมูลตรวจวัด 5; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-17-08-02-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-17-08-03-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-17-11-04-01","อยู่ห่างท่อของ route 4,835 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-08-04-05","อยู่ห่างท่อของ route 9,688 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-11-03-03","อยู่ห่างท่อของ route 5,676 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-09-07-02","อยู่ห่างท่อของ route 654 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-09-07-03","อยู่ห่างท่อของ route 1,493 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-11-05-01","อยู่ห่างท่อของ route 2,578 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-08-04-01","อยู่ห่างท่อของ route 9,973 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-11-06-01","อยู่ห่างท่อของ route 2,318 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-11-06-02","อยู่ห่างท่อของ route 2,599 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-09-03-01","อยู่ห่างท่อของ route 2,532 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-11-04-02","อยู่ห่างท่อของ route 4,868 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-09-06-01","อยู่ห่างท่อของ route 1,494 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-11-03-02","อยู่ห่างท่อของ route 7,918 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-11-05-02","อยู่ห่างท่อของ route 3,511 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-08-04-03","อยู่ห่างท่อของ route 4,181 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-11-03-01","อยู่ห่างท่อของ route 9,698 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","bp_line2","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1702","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1703","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","ข้อมูลตรวจวัด","DM-17-10-05-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","ข้อมูลตรวจวัด","DM-17-11-04-02","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","ข้อมูลตรวจวัด","DM-17-09-06-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-04":{"status":"ยังไม่พร้อม","missing":"พิกัด 4; ข้อมูลตรวจวัด 4; pressure 1; flow 1","shp":true,"issues":[["ERROR","พิกัด","DM-17-05-05-03","ไม่พบพิกัด (DIS, DM) -> จุดนี้จะไม่ถูกสร้างในโมเดล","เพิ่ม EQU_NAME / POINT_X / POINT_Y ใน sheet พิกัด (DMloaction)"],["WARN","พิกัด","DM-55-09-04-02","อยู่ห่างท่อของ route 460 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-09-02-02","อยู่ห่างท่อของ route 454 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-17-05-05-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-55-09-04-01","อยู่ห่างท่อของ route 629 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","DM-55-09-04-01","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","flow","P175","ไม่มีค่า flow ที่ใช้ได้ (ใช้สอบเทียบ flow ท่อ) [sentinel 720 ชม. จาก 720]","เตรียมข้อมูล flow"],["WARN","ข้อมูลตรวจวัด","UZ1716","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","bp_line1","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1704","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-05":{"status":"ยังไม่พร้อม","missing":"พิกัด 1; ข้อมูลตรวจวัด 1","shp":true,"issues":[["ERROR","พิกัด","DM-17-04-05-03","ไม่พบพิกัด (DIS, DM) -> จุดนี้จะไม่ถูกสร้างในโมเดล","เพิ่ม EQU_NAME / POINT_X / POINT_Y ใน sheet พิกัด (DMloaction)"],["WARN","ข้อมูลตรวจวัด","DM-17-04-05-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-06":{"status":"ยังไม่พร้อม","missing":"พิกัด 47; ข้อมูลตรวจวัด 6; pressure 1","shp":true,"issues":[["ERROR","พิกัด","DM-17-01-04-02","ไม่พบพิกัด (DIS, DM) -> จุดนี้จะไม่ถูกสร้างในโมเดล","เพิ่ม EQU_NAME / POINT_X / POINT_Y ใน sheet พิกัด (DMloaction)"],["ERROR","พิกัด","DM-17-07-05-02","ไม่พบพิกัด (DIS, DM) -> จุดนี้จะไม่ถูกสร้างในโมเดล","เพิ่ม EQU_NAME / POINT_X / POINT_Y ใน sheet พิกัด (DMloaction)"],["WARN","พิกัด","DM-17-01-03-02","อยู่ห่างท่อของ route 664 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-07-02","อยู่ห่างท่อของ route 7,556 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-03-02","อยู่ห่างท่อของ route 3,858 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-10-02","อยู่ห่างท่อของ route 7,499 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-07-02","อยู่ห่างท่อของ route 3,320 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-04-02","อยู่ห่างท่อของ route 4,687 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-04-01","อยู่ห่างท่อของ route 2,971 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-02-01","อยู่ห่างท่อของ route 3,785 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-05-02","อยู่ห่างท่อของ route 2,787 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-06-02","อยู่ห่างท่อของ route 2,399 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-03-01","อยู่ห่างท่อของ route 1,366 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-09-03","อยู่ห่างท่อของ route 6,762 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-08-01","อยู่ห่างท่อของ route 8,279 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-06-08-01","อยู่ห่างท่อของ route 1,366 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-17-01-04-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-17-06-08-02","อยู่ห่างท่อของ route 918 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-01-01","อยู่ห่างท่อของ route 2,577 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-09-01","อยู่ห่างท่อของ route 5,749 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-08-03","อยู่ห่างท่อของ route 4,754 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-03-02","อยู่ห่างท่อของ route 1,675 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","DM-17-03-03-02","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","พิกัด","DM-17-03-05-02","อยู่ห่างท่อของ route 1,357 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-02-02","อยู่ห่างท่อของ route 2,036 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-09-04","อยู่ห่างท่อของ route 6,776 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-03-01","อยู่ห่างท่อของ route 3,039 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-05-01","อยู่ห่างท่อของ route 2,043 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-01-02","อยู่ห่างท่อของ route 4,621 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-06-01","อยู่ห่างท่อของ route 5,339 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-10-01","อยู่ห่างท่อของ route 8,487 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-04-01","อยู่ห่างท่อของ route 4,294 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-07-01","อยู่ห่างท่อของ route 6,015 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-03-01","อยู่ห่างท่อของ route 3,104 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-05-03","อยู่ห่างท่อของ route 879 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-02-01","อยู่ห่างท่อของ route 3,476 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-06-03","อยู่ห่างท่อของ route 2,431 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-17-03-06-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-17-01-08-02","อยู่ห่างท่อของ route 4,929 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-07-01","อยู่ห่างท่อของ route 3,565 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-17-01-07-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-17-03-03-03","อยู่ห่างท่อของ route 681 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-05-01","อยู่ห่างท่อของ route 1,667 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-17-03-05-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-17-03-04-01","อยู่ห่างท่อของ route 710 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-01-01","อยู่ห่างท่อของ route 4,436 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-03-05-04","อยู่ห่างท่อของ route 3,225 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-08-01","อยู่ห่างท่อของ route 5,740 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-06-02","อยู่ห่างท่อของ route 5,440 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-07-05-01","อยู่ห่างท่อของ route 5,456 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-17-01-06-02","อยู่ห่างท่อของ route 4,913 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-17-07-05-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-17-01-06-01","อยู่ห่างท่อของ route 3,319 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N1705","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N1705","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-08":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","UZ1703","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1706","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-09":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","UZ1703","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1707","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-10":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N1701","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1702","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-11":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; flow 1; reservoir 1","shp":true,"issues":[["WARN","flow","P174","ไม่มีค่า flow ที่ใช้ได้ (ใช้สอบเทียบ flow ท่อ) [sentinel 720 ชม. จาก 720]","เตรียมข้อมูล flow"],["WARN","ข้อมูลตรวจวัด","N1704","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1706","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1707","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R17-12":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N1701","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N1703","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-17-09-06-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","ข้อมูลตรวจวัด","DM-17-11-04-02","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R53-01":{"status":"ยังไม่พร้อม","missing":"พิกัด 8; ข้อมูลตรวจวัด 3; reservoir 2; pressure 1","shp":true,"issues":[["ERROR","พิกัด","DM-53-05-02-02","ไม่พบพิกัด (DIS, DM) -> จุดนี้จะไม่ถูกสร้างในโมเดล","เพิ่ม EQU_NAME / POINT_X / POINT_Y ใน sheet พิกัด (DMloaction)"],["WARN","pressure","DM-53-04-01-03","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","พิกัด","DM-53-05-06-01","อยู่ห่างท่อของ route 1,127 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-09-05-01","อยู่ห่างท่อของ route 3,014 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-05-11-02","อยู่ห่างท่อของ route 909 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-05-02-01","อยู่ห่างท่อของ route 978 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-05-10-01","อยู่ห่างท่อของ route 3,004 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-09-03-01","อยู่ห่างท่อของ route 1,140 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-53-05-02-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-53-05-10-02","อยู่ห่างท่อของ route 5,211 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5303","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5304","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","ข้อมูลตรวจวัด","DM-53-05-03-01","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R53-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 29; ข้อมูลตรวจวัด 9; pressure 4; flow 1","shp":true,"issues":[["WARN","พิกัด","DM-53-01-05-03","อยู่ห่างท่อของ route 876 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-53-01-05-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-53-01-05-05","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","DM-53-01-04-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-53-02-09-01","อยู่ห่างท่อของ route 883 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-03-01-03","อยู่ห่างท่อของ route 6,574 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-01-02-02","อยู่ห่างท่อของ route 891 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-01-04-01","อยู่ห่างท่อของ route 690 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-01-03-01","อยู่ห่างท่อของ route 1,633 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-16-08-03-01","อยู่ห่างท่อของ route 1,859 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-03-01-01","อยู่ห่างท่อของ route 6,554 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-01-01-05","อยู่ห่างท่อของ route 5,519 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-53-01-05-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-53-01-01-01","อยู่ห่างท่อของ route 5,514 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-12-07-02-02","อยู่ห่างท่อของ route 2,804 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-12-07-02-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-53-03-03-02","อยู่ห่างท่อของ route 2,135 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-01-02-01","อยู่ห่างท่อของ route 1,189 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-01-07-01","อยู่ห่างท่อของ route 3,834 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-16-08-02-02","อยู่ห่างท่อของ route 2,874 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-01-01-04","อยู่ห่างท่อของ route 4,624 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-01-01-02","อยู่ห่างท่อของ route 6,210 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","DM-53-01-01-02","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","พิกัด","DM-53-03-02-01","อยู่ห่างท่อของ route 3,283 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-03-04-02","อยู่ห่างท่อของ route 791 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-01-05-04","อยู่ห่างท่อของ route 870 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-16-08-02-01","อยู่ห่างท่อของ route 2,821 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-12-07-02-01","อยู่ห่างท่อของ route 3,285 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","DM-12-07-02-01","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","พิกัด","DM-12-07-09-01","อยู่ห่างท่อของ route 2,813 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-03-06-01","อยู่ห่างท่อของ route 2,122 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-16-08-01-01","อยู่ห่างท่อของ route 2,807 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-12-07-01-02","อยู่ห่างท่อของ route 3,297 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","DM-12-07-01-02","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","พิกัด","DM-53-01-03-02","อยู่ห่างท่อของ route 646 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-53-01-03-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-53-03-03-01","อยู่ห่างท่อของ route 1,424 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-03-06-02","อยู่ห่างท่อของ route 1,100 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","UZ5306","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","flow","P170","ไม่มีค่า flow ที่ใช้ได้ (ใช้สอบเทียบ flow ท่อ) [sentinel 720 ชม. จาก 720]","เตรียมข้อมูล flow"],["WARN","ข้อมูลตรวจวัด","MB03","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5301","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5302","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R53-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-53-02-04-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","MB02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R53-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 5; พิกัด 5","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","DM-53-08-01-03","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-53-05-01-03","อยู่ห่างท่อของ route 809 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-05-03-02","อยู่ห่างท่อของ route 4,562 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-53-05-03-02","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-53-04-01-01","อยู่ห่างท่อของ route 4,895 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-05-01-04","อยู่ห่างท่อของ route 2,850 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-05-09-02","อยู่ห่างท่อของ route 4,686 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5303","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5304","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","UZ5311","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R53-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 4; พิกัด 1; pressure 1","shp":true,"issues":[["WARN","พิกัด","DM-53-01-01-02","อยู่ห่างท่อของ route 710 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","DM-53-01-01-02","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","DM-53-01-06-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","MB01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5301","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5302","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R53-06":{"status":"สมบูรณ์","missing":"-","shp":true,"issues":[["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R53-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N5501","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R54-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 1; ข้อมูลตรวจวัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","พิกัด","DM-54-04-03-04","อยู่ห่างท่อของ route 1,720 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5405","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 5 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R54-02":{"status":"ยังไม่พร้อม","missing":"พิกัด 7; ข้อมูลตรวจวัด 2; pressure 1; reservoir 1","shp":true,"issues":[["ERROR","reservoir","-","relation ไม่มีจุด IN (reservoir) เลย","กำหนดจุด IN ของ route"],["WARN","พิกัด","DM-56-05-07-01","อยู่ห่างท่อของ route 592 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-08-09-01","อยู่ห่างท่อของ route 4,455 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-09-05-01","อยู่ห่างท่อของ route 7,233 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-09-04-01","อยู่ห่างท่อของ route 5,174 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-09-07-02","อยู่ห่างท่อของ route 4,611 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","pressure","DM-54-09-07-02","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","พิกัด","DM-54-09-06-01","อยู่ห่างท่อของ route 7,285 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","N5405","อยู่ห่างท่อของ route 5,385 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5405","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5604","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R54-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 13; ข้อมูลตรวจวัด 4","shp":true,"issues":[["WARN","พิกัด","DM-54-06-01-03","อยู่ห่างท่อของ route 6,817 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-06-01-04","อยู่ห่างท่อของ route 6,289 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-02-04-04","อยู่ห่างท่อของ route 774 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-06-01-01","อยู่ห่างท่อของ route 5,151 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-54-06-01-01","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","พิกัด","DM-54-06-03-01","อยู่ห่างท่อของ route 2,932 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-06-04-03","อยู่ห่างท่อของ route 4,867 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-02-02-01","อยู่ห่างท่อของ route 5,091 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-06-04-01","อยู่ห่างท่อของ route 3,391 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-01-04-01","อยู่ห่างท่อของ route 2,124 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-02-02-02","อยู่ห่างท่อของ route 2,945 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-06-04-02","อยู่ห่างท่อของ route 4,186 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-06-02-02","อยู่ห่างท่อของ route 4,335 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-06-02-01","อยู่ห่างท่อของ route 5,865 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5406","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","P039","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5401","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R54-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 8; ข้อมูลตรวจวัด 3","shp":true,"issues":[["WARN","พิกัด","DM-54-07-05-01","อยู่ห่างท่อของ route 825 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-06-01-02","อยู่ห่างท่อของ route 3,633 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-07-04-01","อยู่ห่างท่อของ route 2,222 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-09-01-02","อยู่ห่างท่อของ route 833 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-05-03-01","อยู่ห่างท่อของ route 2,281 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-04-01-01","อยู่ห่างท่อของ route 1,683 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-05-02-01","อยู่ห่างท่อของ route 1,420 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-09-07-01","อยู่ห่างท่อของ route 3,761 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5401","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5402","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5403","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R54-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","UZ5414","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5402","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5404","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R54-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N5403","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5404","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R54-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"reservoir 2; pressure 1; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","pressure","DM-54-09-07-02","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","ข้อมูลตรวจวัด","UZ5414","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 15","shp":true,"issues":[["WARN","พิกัด","DM-55-05-02-03","อยู่ห่างท่อของ route 1,933 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-04-04-04","อยู่ห่างท่อของ route 51,206 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-03-01-01","อยู่ห่างท่อของ route 45,788 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-05-01-03","อยู่ห่างท่อของ route 49,307 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-05-06-01","อยู่ห่างท่อของ route 53,130 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-03-02-03","อยู่ห่างท่อของ route 51,781 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-05-04-01","อยู่ห่างท่อของ route 45,801 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-03-02-01","อยู่ห่างท่อของ route 53,143 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-05-05-01","อยู่ห่างท่อของ route 48,859 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-03-02-02","อยู่ห่างท่อของ route 49,392 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-09-02-05","อยู่ห่างท่อของ route 1,584 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-05-01-02","อยู่ห่างท่อของ route 48,229 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-03-01-03","อยู่ห่างท่อของ route 48,868 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-03-01-02","อยู่ห่างท่อของ route 46,621 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-05-07-01","อยู่ห่างท่อของ route 45,233 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 10; ข้อมูลตรวจวัด 4; reservoir 2","shp":true,"issues":[["WARN","พิกัด","DM-56-07-05-02","อยู่ห่างท่อของ route 41,125 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-03-05-01","อยู่ห่างท่อของ route 37,079 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-03-01-01","อยู่ห่างท่อของ route 2,374 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-03-02-01","อยู่ห่างท่อของ route 41,366 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-08-01-02","อยู่ห่างท่อของ route 1,344 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-53-06-05-02","อยู่ห่างท่อของ route 1,343 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-03-01-02","อยู่ห่างท่อของ route 2,633 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-07-04-01","อยู่ห่างท่อของ route 35,514 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-07-05-01","อยู่ห่างท่อของ route 40,564 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-07-03-01","อยู่ห่างท่อของ route 38,736 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","UZ5509","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5504","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5501","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5502","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-03":{"status":"ยังไม่พร้อม","missing":"พิกัด 32; ข้อมูลตรวจวัด 2","shp":true,"issues":[["ERROR","พิกัด","DM-55-04-03-06","ไม่พบพิกัด (DIS, DM) -> จุดนี้จะไม่ถูกสร้างในโมเดล","เพิ่ม EQU_NAME / POINT_X / POINT_Y ใน sheet พิกัด (DMloaction)"],["WARN","พิกัด","DM-56-05-01-01","อยู่ห่างท่อของ route 44,910 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-03-03-01","อยู่ห่างท่อของ route 43,630 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-03-06-01","อยู่ห่างท่อของ route 44,900 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-05-01-01","อยู่ห่างท่อของ route 44,812 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-03-03","อยู่ห่างท่อของ route 1,369 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-03-02-01","อยู่ห่างท่อของ route 7,046 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-03-04-01","อยู่ห่างท่อของ route 43,690 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-07-01-01","อยู่ห่างท่อของ route 45,089 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-03-02","อยู่ห่างท่อของ route 3,578 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-03-04-01","อยู่ห่างท่อของ route 7,048 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-02-02","อยู่ห่างท่อของ route 3,889 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-05-02-01","อยู่ห่างท่อของ route 45,177 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-01-05","อยู่ห่างท่อของ route 3,911 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-03-05","อยู่ห่างท่อของ route 1,302 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-03-03-01","อยู่ห่างท่อของ route 8,027 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-02-04","อยู่ห่างท่อของ route 1,108 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-03-01-01","อยู่ห่างท่อของ route 43,364 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-01-01-01","อยู่ห่างท่อของ route 43,620 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-54-05-01-02","อยู่ห่างท่อของ route 44,030 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-05-02-01","อยู่ห่างท่อของ route 1,083 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-02-03","อยู่ห่างท่อของ route 3,961 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-01-06","อยู่ห่างท่อของ route 3,898 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-05-01","อยู่ห่างท่อของ route 817 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-03-06-02","อยู่ห่างท่อของ route 44,239 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-01-08","อยู่ห่างท่อของ route 5,626 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-01-02","อยู่ห่างท่อของ route 3,892 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-07-02-01","อยู่ห่างท่อของ route 42,906 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-03-01","อยู่ห่างท่อของ route 1,382 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-04-01","อยู่ห่างท่อของ route 3,567 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-01-07","อยู่ห่างท่อของ route 5,654 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-04-03-04","อยู่ห่างท่อของ route 1,330 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","DM-55-04-03-06","ไม่พบ meter_code นี้ใน DM_group.xlsx (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5505","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 16; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","พิกัด","DM-55-07-02-02","อยู่ห่างท่อของ route 7,258 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-03-01","อยู่ห่างท่อของ route 3,031 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-04-01","อยู่ห่างท่อของ route 593 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-01-07-01-02","อยู่ห่างท่อของ route 34,410 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-06-05","อยู่ห่างท่อของ route 7,305 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-06-01","อยู่ห่างท่อของ route 3,139 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-01-06-02-05","อยู่ห่างท่อของ route 34,421 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-01-02","อยู่ห่างท่อของ route 744 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-05-01","อยู่ห่างท่อของ route 5,918 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-06-04","อยู่ห่างท่อของ route 6,834 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-06-06","อยู่ห่างท่อของ route 7,306 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-02-01","อยู่ห่างท่อของ route 3,031 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-05-02","อยู่ห่างท่อของ route 7,280 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-06-02","อยู่ห่างท่อของ route 7,573 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-06-03","อยู่ห่างท่อของ route 731 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-03-02","อยู่ห่างท่อของ route 7,240 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5507","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-55-07-06-05","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","ข้อมูลตรวจวัด","UZ5508","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 17; pressure 3; ข้อมูลตรวจวัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","pressure","DM-55-06-05-04","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","pressure","DM-55-06-05-05","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","pressure","DM-55-06-05-03","ไม่มีค่า pressure ที่ใช้ได้ (ใช้สอบเทียบ pressure)","เตรียมข้อมูล pressure"],["WARN","พิกัด","DM-55-06-04-01","อยู่ห่างท่อของ route 5,241 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-06-05-01","อยู่ห่างท่อของ route 1,232 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-06-01-02","อยู่ห่างท่อของ route 1,248 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-01-02-01","อยู่ห่างท่อของ route 50,075 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-06-02-01","อยู่ห่างท่อของ route 1,144 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-01-03-01","อยู่ห่างท่อของ route 48,326 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-05-02","อยู่ห่างท่อของ route 45,628 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-07-01","อยู่ห่างท่อของ route 46,421 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-05-01","อยู่ห่างท่อของ route 45,487 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-03-01","อยู่ห่างท่อของ route 47,067 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-06-01","อยู่ห่างท่อของ route 44,890 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-01-04-01","อยู่ห่างท่อของ route 50,066 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-04-01","อยู่ห่างท่อของ route 46,442 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-02-02","อยู่ห่างท่อของ route 47,931 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-01-03-02","อยู่ห่างท่อของ route 47,867 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-06-04-02","อยู่ห่างท่อของ route 2,979 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-06-01-01","อยู่ห่างท่อของ route 2,984 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5503","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 2 เส้น",null],["INFO","ข้อมูลตรวจวัด","DM-55-06-05-07","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","ข้อมูลตรวจวัด","DM-55-06-05-06","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 3; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","พิกัด","DM-56-01-05-01","อยู่ห่างท่อของ route 48,825 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-04-01-01","อยู่ห่างท่อของ route 47,928 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-07-01-01","อยู่ห่างท่อของ route 47,997 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5503","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 13; ข้อมูลตรวจวัด 2; reservoir 2","shp":true,"issues":[["WARN","พิกัด","DM-56-04-02-01","อยู่ห่างท่อของ route 31,967 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-06-06-01","อยู่ห่างท่อของ route 23,814 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-06-05-01","อยู่ห่างท่อของ route 24,459 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-04-03-01","อยู่ห่างท่อของ route 29,194 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-10-01","อยู่ห่างท่อของ route 28,683 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-06-03-01","อยู่ห่างท่อของ route 24,963 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-09-01","อยู่ห่างท่อของ route 27,040 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-06-03-02","อยู่ห่างท่อของ route 24,453 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-06-04-01","อยู่ห่างท่อของ route 26,463 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-02-08-01","อยู่ห่างท่อของ route 26,209 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-06-02-01","อยู่ห่างท่อของ route 25,704 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-04-05-01","อยู่ห่างท่อของ route 26,661 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-56-06-01-01","อยู่ห่างท่อของ route 26,156 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","LK01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5502","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-08":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 3","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N5504","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5506","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5505","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-09":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","LK02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5506","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-10":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"พิกัด 3; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","พิกัด","DM-55-07-06-05","อยู่ห่างท่อของ route 728 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-06-06","อยู่ห่างท่อของ route 712 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","พิกัด","DM-55-07-06-04","อยู่ห่างท่อของ route 528 m (> 300)","ตรวจพิกัด / อาจเป็นท่อของ route อื่น"],["WARN","ข้อมูลตรวจวัด","N5507","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","ข้อมูลตรวจวัด","DM-55-07-06-05","ไม่มีวันไหนที่ flow+pressure ครบ 24 ชม.",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R55-11":{"status":"ยังไม่พร้อม","missing":"reservoir 2; ข้อมูลตรวจวัด 1; ท่อ SHP 1; demand 1","shp":false,"issues":[["ERROR","ท่อ SHP","-","ไม่พบไฟล์ R55-11.shp ใต้ data/base","เตรียมไฟล์ SHP ท่อของ route นี้"],["WARN","ข้อมูลตรวจวัด","UZ5311","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["WARN","demand","-","relation ไม่มีจุด OUT เลย (ไม่มี demand)",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R56-01":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"reservoir 2; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N5604","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R56-02":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","MH03","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R56-03":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N5406","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R56-04":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2; reservoir 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","MH03","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","MH02","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R56-05":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1; ท่อ SHP 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N5603","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ท่อ SHP","-","inst_year ว่าง 1 เส้น",null],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R56-06":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"reservoir 2; ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","MH01","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","reservoir","-","จุด IN ไม่มีค่า pressure เลย (head ต้องใช้ค่า default)","เตรียม pressure ของจุด IN"],["WARN","reservoir","-","จุด IN ไม่มีค่า flow เลย (ไม่มีค่าสอบเทียบน้ำเข้า)","เตรียม flow ของจุด IN"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R56-07":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 2","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N5603","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5602","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R56-08":{"status":"ยังไม่พร้อม","missing":"ข้อมูลตรวจวัด 3; reservoir 1","shp":true,"issues":[["ERROR","reservoir","-","relation ไม่มีจุด IN (reservoir) เลย","กำหนดจุด IN ของ route"],["WARN","ข้อมูลตรวจวัด","U023","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5601","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["WARN","ข้อมูลตรวจวัด","N5602","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]},"R56-09":{"status":"ใช้ได้แต่ข้อมูลไม่ครบ","missing":"ข้อมูลตรวจวัด 1","shp":true,"issues":[["WARN","ข้อมูลตรวจวัด","N5601","ไม่พบ site นี้ใน PUUZ_group.csv (ไม่มี flow/pressure)","เพิ่มข้อมูลของจุดนี้ หรือตรวจชื่อให้ตรงกับ relation"],["INFO","route","-","route นี้ไม่อยู่ใน sheet dmause (ยังไม่ถูกเลือกไปสร้างโมเดล)",null]]}};
const LS_KEY='routecheck.dataset.v1';
const COL={IN:"#2166ac",OUTDIS:"#f28e2b",OUTMAIN:"#7b3294",METER:"#00a5a8",PASS:"#1a9850",BAD:"#e41a1c"};
const STC={"สมบูรณ์":"#2ca02c","ใช้ได้แต่ข้อมูลไม่ครบ":"#f0b400","ยังไม่พร้อม":"#e41a1c"};
const STE={"สมบูรณ์":"✅","ใช้ได้แต่ข้อมูลไม่ครบ":"⚠️","ยังไม่พร้อม":"⛔"};
const SEVC={ERROR:'#e41a1c',WARN:'#f0b400',INFO:'#8da0ae'};
const $=s=>document.querySelector(s);
const esc=s=>String(s==null?"":s).replace(/[&<>"']/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;","'":"&#39;"}[c]));

/* ---------- storage (IndexedDB for big files) ---------- */
function idb(){return new Promise((res,rej)=>{try{const r=indexedDB.open('routemap',1);r.onupgradeneeded=()=>r.result.createObjectStore('kv');r.onsuccess=()=>res(r.result);r.onerror=()=>rej(r.error)}catch(e){rej(e)}})}
async function idbGet(k){try{const d=await idb();return await new Promise(r=>{const q=d.transaction('kv').objectStore('kv').get(k);q.onsuccess=()=>r(q.result||null);q.onerror=()=>r(null)})}catch(e){return null}}
async function idbSet(k,v){try{const d=await idb();await new Promise((r,j)=>{const t=d.transaction('kv','readwrite');t.objectStore('kv').put(v,k);t.oncomplete=r;t.onerror=()=>j(t.error)});return true}catch(e){return false}}
async function idbDel(k){try{const d=await idb();await new Promise(r=>{const t=d.transaction('kv','readwrite');t.objectStore('kv').delete(k);t.oncomplete=r;t.onerror=r})}catch(e){}}

/* ---------- state ---------- */
let R={}, STAT=DEFAULT_STATUS, names=[], cur=null, allBuilt=false, markers=[], SRC={geo:'ยังไม่มีไฟล์',stat:'ข้อมูลตั้งต้นในไฟล์ HTML'};

/* ---------- symbols ---------- */
function roleKey(p){if(p.roles==="IN+OUT")return "PASS";if(p.roles==="IN")return "IN";if(p.position==="METER"||p.kind==="METER"||p.type==="METER")return "METER";if(String(p.position).indexOf("MAIN")>=0)return "OUTMAIN";return "OUTDIS";}
function shape(k,fill,stroke){var s='stroke="'+stroke+'" stroke-width="2" fill="'+fill+'"';
 if(k==="IN")return '<rect x="3" y="3" width="14" height="14" '+s+'/>';
 if(k==="PASS")return '<polygon points="10,1 19,10 10,19 1,10" '+s+'/>';
 if(k==="METER")return '<polygon points="10,2 19,18 1,18" '+s+'/>';
 if(k==="OUTMAIN")return '<polygon points="10,1 18,5.5 18,14.5 10,19 2,14.5 2,5.5" '+s+'/>';
 return '<circle cx="10" cy="10" r="8" '+s+'/>';}
function svg(k,bad,size){var fill=bad?COL.BAD:COL[k],stroke=bad?COL[k]:"#111";return '<svg width="'+size+'" height="'+size+'" viewBox="0 0 20 20">'+shape(k,fill,stroke)+'</svg>';}
function icon(p,bad){return L.divIcon({className:"",html:svg(roleKey(p),bad,22),iconSize:[22,22],iconAnchor:[11,11]});}
const isBad=p=>p.complete===false;
function popup(p){let h="<b>"+esc(p.name)+"</b><br>"+esc(p.roles)+" · "+esc(p.position)+" · "+esc(p.type)+"<br>";
 h+=isBad(p)?'<span style="color:#e41a1c"><b>ข้อมูลไม่ครบ</b></span>':'<span style="color:#2ca02c"><b>ข้อมูลครบ</b></span>';
 if(p.issues)h+="<div style='margin-top:4px;max-width:260px'>"+esc(p.issues)+"</div>";return h;}

/* ---------- map ---------- */
const map=L.map("map",{preferCanvas:true}).setView([13.75,100.5],10);
const base={
 "ถนน (Esri)":L.tileLayer("https://server.arcgisonline.com/ArcGIS/rest/services/World_Street_Map/MapServer/tile/{z}/{y}/{x}",{maxZoom:19,attribution:"Tiles © Esri"}),
 "ดาวเทียม (Esri)":L.tileLayer("https://server.arcgisonline.com/ArcGIS/rest/services/World_Imagery/MapServer/tile/{z}/{y}/{x}",{maxZoom:19,attribution:"Tiles © Esri"}),
 "OpenStreetMap":L.tileLayer("https://tile.openstreetmap.org/{z}/{x}/{y}.png",{maxZoom:19,attribution:"© OpenStreetMap"}),
 "ไม่มีพื้นหลัง":L.layerGroup()};
base["ถนน (Esri)"].addTo(map);
L.control.layers(base,null,{position:"topright",collapsed:innerWidth<760}).addTo(map);
const gAll=L.layerGroup(), gSel=L.layerGroup().addTo(map);
const leg=L.control({position:"bottomright"});
leg.onAdd=function(){const d=L.DomUtil.create("div","legend");
 d.innerHTML="<b>สัญลักษณ์</b><br>"+svg("IN",false,16)+" IN (ทางเข้า)<br>"+svg("OUTDIS",false,16)+" OUT - DIS (DM)<br>"+svg("OUTMAIN",false,16)+" OUT - MAIN<br>"+svg("METER",false,16)+" METER<br>"+svg("PASS",false,16)+" IN+OUT<br>"+svg("OUTDIS",true,16)+" <span style='color:#e41a1c'>สีแดง = ข้อมูลไม่ครบ</span><br><span style='color:#2563eb'>━</span> ท่อ (หนา = ท่อใหญ่) <span style='color:#f59e0b'>━</span> ท่อข้อมูลผิดปกติ";
 return d;};
leg.addTo(map);

/* ---------- data ---------- */
function indexGeo(g){
  const out={};
  for(const f of g.features||[]){
    const p=f.properties||{}, r=p.route; if(!r||!f.geometry)continue;
    const o=out[r]??={pipes:[],pts:[]};
    if(f.geometry.type==='LineString'){o.pipes.push({c:f.geometry.coordinates.map(c=>[c[1],c[0]]),m:p.matl,s:p.pipe_size,y:p.inst_year,b:p.pipe_issue?1:0})}
    else if(f.geometry.type==='Point'){const c=f.geometry.coordinates;o.pts.push({...p,lat:c[1],lon:c[0]})}
  }
  return out;
}
function statusFromD(D){
  const out={};const iss={};
  for(const i of D.issues||[]){(iss[i.route]??=[]).push([i.severity,i.category,i.equ_or_item,i.message,i.suggestion])}
  for(const r of D.routes||[])out[r.route]={status:r.status,missing:r.missing_summary,shp:r.shp_found==='มี',issues:iss[r.route]||[]};
  return out;
}
function statusFromWb(wb){
  const rd=n=>{if(!wb.Sheets[n])throw new Error('ไม่พบ sheet "'+n+'" ในไฟล์ xlsx');return XLSX.utils.sheet_to_json(wb.Sheets[n],{defval:null})};
  const routes=rd('RouteSummary'),issues=rd('Issues');
  if(!routes.length||!('status' in routes[0]))throw new Error('sheet RouteSummary ไม่มีคอลัมน์ status');
  return statusFromD({routes,issues});
}
function rebuildNames(){
  names=[...new Set([...Object.keys(STAT||{}),...Object.keys(R)])].sort();
}
function stOf(r){return (STAT[r]&&STAT[r].status)||'ใช้ได้แต่ข้อมูลไม่ครบ'}

function setMsg(t,ok){const m=$('#msg');m.hidden=!t;m.textContent=t||'';m.className='msg'+(ok?' ok':'')}
function renderSrc(){
  const nPipes=Object.values(R).reduce((a,o)=>a+o.pipes.length,0),nPts=Object.values(R).reduce((a,o)=>a+o.pts.length,0);
  $('#srcl').innerHTML=`<div>🧭 เส้นท่อและจุด: <b>${esc(SRC.geo)}</b>${nPipes?` · ท่อ ${nPipes.toLocaleString('en-US')} เส้น · จุด ${nPts.toLocaleString('en-US')}`:''}</div><div>📋 สถานะ route: <b>${esc(SRC.stat)}</b></div>`;
  $('#hint').style.display=nPipes?'none':'flex';
}
function renderSum(){
  const cnt={};names.forEach(r=>{const s=stOf(r);cnt[s]=(cnt[s]||0)+1});
  $('#sum').innerHTML=`<span>ทั้งหมด <b>${names.length}</b> route</span>`+Object.keys(STC).map(k=>`<span>${STE[k]} ${esc(k)} <b>${cnt[k]||0}</b></span>`).join('');
}

/* ---------- list & detail ---------- */
function searchText(r){const d=STAT[r]||{};return (r+' '+(d.missing||'')+' '+(d.issues||[]).map(i=>i[2]+' '+i[3]).join(' ')).toLowerCase()}
function buildList(){
  const q=$('#q').value.trim().toLowerCase(),f=$('#flt').value;let h='';
  names.forEach(r=>{const s=stOf(r);if(f&&s!==f)return;if(q&&!searchText(r).includes(q))return;
    const has=R[r];
    h+=`<div class="it${r===cur?' sel':''}" data-r="${esc(r)}"><span class="dot" style="background:${STC[s]||'#8da0ae'}"></span><b class="num">${esc(r)}</b> ${STE[s]||''} ${esc(s)}${has?'':' <span class="muted small">(ไม่มีข้อมูลแผนที่)</span>'}<div class="ms">${esc((STAT[r]&&STAT[r].missing)||'')}</div></div>`});
  $('#list').innerHTML=h||'<div class="it muted">ไม่พบ</div>';
}
function pipeWeight(s){return s>=1000?5:s>=600?4:3}
function select(r,fit=true){
  cur=r;gSel.clearLayers();markers=[];
  const d=R[r]||{pipes:[],pts:[]},st=STAT[r]||{},bounds=[];
  d.pipes.forEach(p=>{const bad=p.b===1;
    const l=L.polyline(p.c,{color:bad?'#f59e0b':'#2563eb',weight:pipeWeight(p.s)+(bad?1:0),opacity:.9});
    l.bindPopup("ท่อ: "+esc(p.m)+" "+esc(p.s)+" มม. · ปีติดตั้ง "+esc(p.y)+(bad?"<br><span style='color:#f59e0b'>ข้อมูลท่อผิดปกติ</span>":""));
    l.addTo(gSel);p.c.forEach(c=>bounds.push(c))});
  d.pts.forEach((p,i)=>{const m=L.marker([p.lat,p.lon],{icon:icon(p,isBad(p)),title:p.name});m.bindPopup(popup(p));m.addTo(gSel);markers[i]=m;bounds.push([p.lat,p.lon])});
  if(fit&&bounds.length)map.fitBounds(bounds,{padding:[40,40]});
  const s=stOf(r);
  const grp=(t,f)=>{const a=d.pts.map((p,i)=>[p,i]).filter(([p])=>f(p));return a.length?`<div class="grp">${t} (${a.length})</div><div class="chips">${a.map(([p,i])=>`<span class="code${isBad(p)?' bad':''}" data-pt="${i}" title="${esc(p.position)} ${esc(p.type)}">${esc(p.name)}</span>`).join('')}</div>`:''};
  const meter=p=>roleKey(p)==='METER';
  let h=`<b class="num">${esc(r)}</b> — ${STE[s]||''} ${esc(s)}<br>ท่อ ${d.pipes.length} เส้น${st.shp===false?" <span style='color:#e41a1c'>(ไม่พบไฟล์ SHP)</span>":""} · จุดบนแผนที่ ${d.pts.length}`;
  h+=grp('⬇️ IN',p=>!meter(p)&&String(p.roles).includes('IN'))+grp('⬆️ OUT',p=>!meter(p)&&String(p.roles).includes('OUT'))+grp('🧮 METER',meter);
  const is=(st.issues||[]).slice().sort((a,b)=>({ERROR:0,WARN:1,INFO:2}[a[0]]-{ERROR:0,WARN:1,INFO:2}[b[0]]));
  const nolocs=is.filter(i=>i[1]==='พิกัด'&&i[0]==='ERROR');
  if(nolocs.length)h+=`<div class="grp" style="color:#e41a1c">📍 จุดที่ไม่มีพิกัด (ไม่แสดงบนแผนที่)</div><ul>${nolocs.map(i=>`<li><b>${esc(i[2])}</b> ${esc(i[3])}</li>`).join('')}</ul>`;
  const rest=is.filter(i=>!nolocs.includes(i)&&i[1]!=='route');
  h+=rest.length?`<div class="grp">🔎 ประเด็นที่ต้องตรวจ (${rest.length})</div><ul>${rest.slice(0,60).map(i=>`<li><span style="color:${SEVC[i[0]]}">●</span> <b>${esc(i[2]||'')}</b> ${esc(i[3])}</li>`).join('')}</ul>`:'<div class="small muted">ไม่พบข้อขัดข้อง</div>';
  if(!R[r])h+='<div class="small muted">route นี้ไม่มีเส้นท่อหรือจุดในไฟล์ geojson</div>';
  $('#detail').innerHTML=h;
  try{history.replaceState(null,'','#'+r)}catch(e){}
  buildList();
}
function buildAll(){
  gAll.clearLayers();
  for(const r of Object.keys(R)){const c=STC[stOf(r)]||'#8da0ae';
    R[r].pipes.forEach(p=>{L.polyline(p.c,{color:c,weight:1.6,opacity:.75}).on('click',()=>select(r)).addTo(gAll)})}
  allBuilt=true;
}

/* ---------- events ---------- */
$('#list').addEventListener('click',e=>{const it=e.target.closest('.it[data-r]');if(it)select(it.dataset.r)});
$('#detail').addEventListener('click',e=>{const c=e.target.closest('[data-pt]');if(!c)return;const m=markers[+c.dataset.pt];if(m){map.setView(m.getLatLng(),Math.max(map.getZoom(),17));m.openPopup()}});
$('#q').oninput=buildList;$('#flt').onchange=buildList;
$('#allp').onchange=function(){if(this.checked){if(!allBuilt)buildAll();gAll.addTo(map);gAll.eachLayer(l=>l.bringToBack&&l.bringToBack())}else map.removeLayer(gAll)};
addEventListener('hashchange',()=>{const r=decodeURIComponent(location.hash.slice(1));if(r&&r!==cur&&(R[r]||STAT[r]))select(r)});
const fileIn=$('#fileIn');
$('#pickGeo').onclick=$('#pickGeo2').onclick=()=>{fileIn.accept='.geojson,.json';fileIn.click()};
$('#pickXls').onclick=()=>{fileIn.accept='.xlsx,.xls';fileIn.click()};
fileIn.onchange=async e=>{for(const f of e.target.files)await importFile(f);e.target.value=''};
$('#clearImp').onclick=async()=>{await idbDel('geo');await idbDel('stat');await boot();setMsg('ล้างไฟล์ที่นำเข้าแล้ว กลับไปใช้ข้อมูลที่เผยแพร่บนเว็บ',true)};
let dc=0;
addEventListener('dragenter',e=>{e.preventDefault();dc++;$('#drop').classList.add('on')});
addEventListener('dragleave',()=>{if(--dc<=0){dc=0;$('#drop').classList.remove('on')}});
addEventListener('dragover',e=>e.preventDefault());
addEventListener('drop',async e=>{e.preventDefault();dc=0;$('#drop').classList.remove('on');for(const f of e.dataTransfer.files)await importFile(f)});

async function importFile(f){
  const n=f.name.toLowerCase(),at=new Date().toLocaleString('th-TH');
  try{
    if(/\.(xlsx|xls)$/.test(n)){
      if(typeof XLSX==='undefined')throw new Error('โหลดตัวอ่าน Excel ไม่สำเร็จ ตรวจสอบอินเทอร์เน็ตแล้วลองใหม่');
      const st=statusFromWb(XLSX.read(await f.arrayBuffer(),{type:'array'}));
      await idbSet('stat',{name:f.name,at,data:st,tag:TAG.stat});
      setMsg('นำเข้าสถานะ route จาก '+f.name+' แล้ว ('+Object.keys(st).length+' route)',true);
    }else if(/\.(geojson|json)$/.test(n)){
      const text=await f.text();const g=JSON.parse(text);
      if(!g||!Array.isArray(g.features))throw new Error('ไฟล์นี้ไม่ใช่ GeoJSON (ต้องเป็น FeatureCollection ที่มี features)');
      const idx=indexGeo(g);if(!Object.keys(idx).length)throw new Error('ไม่พบ feature ที่มีคุณสมบัติ route ในไฟล์');
      const ok=await idbSet('geo',{name:f.name,at,text,tag:TAG.geo});
      setMsg('นำเข้าเส้นท่อจาก '+f.name+' แล้ว ('+Object.keys(idx).length+' route)'+(ok?'':' · เบราว์เซอร์เก็บไฟล์ไว้ไม่ได้ ต้องนำเข้าใหม่ทุกครั้งที่เปิด'),true);
      
    }else throw new Error('รองรับเฉพาะ .geojson, .json และ .xlsx');
    await boot(true);
  }catch(e){setMsg('นำเข้าไม่สำเร็จ: '+(e.message||e));$('#srcbox').open=true}
}

/* ---------- boot ---------- */
let TAG={geo:null,stat:null};
async function fetchServer(url){try{const r=await fetch(url,{cache:'no-cache'});if(!r.ok)return null;const buf=await r.arrayBuffer();return{buf,tag:r.headers.get('etag')||r.headers.get('last-modified')||String(buf.byteLength)}}catch(e){return null}}
async function boot(keepMsg){
  if(!keepMsg)setMsg('');
  const [sg,ss,gs,xs]=[await idbGet('geo'),await idbGet('stat'),await fetchServer('route_map.geojson'),await fetchServer('route_check.xlsx')];
  TAG={geo:gs&&gs.tag,stat:xs&&xs.tag};
  // geometry: a file imported in this browser wins until the published file changes
  let text=null;SRC.geo='ยังไม่มีไฟล์';
  if(sg&&sg.text&&(!gs||sg.tag===gs.tag)){text=sg.text;SRC.geo='นำเข้า '+sg.name+' ('+sg.at+')'}
  else if(gs){text=new TextDecoder().decode(gs.buf);SRC.geo='route_map.geojson (เผยแพร่บนเว็บ)';if(sg)idbDel('geo')}
  R={};
  if(text){try{R=indexGeo(JSON.parse(text))}catch(e){setMsg('อ่านไฟล์ geojson ไม่ได้: '+e.message)}}
  // status
  STAT=DEFAULT_STATUS;SRC.stat='ข้อมูลตั้งต้นในไฟล์ HTML';
  if(ss&&ss.data&&(!xs||ss.tag===xs.tag)){STAT=ss.data;SRC.stat='นำเข้า '+ss.name+' ('+ss.at+')'}
  else if(xs&&typeof XLSX!=='undefined'){try{STAT=statusFromWb(XLSX.read(xs.buf,{type:'array'}));SRC.stat='route_check.xlsx (เผยแพร่บนเว็บ)';if(ss)idbDel('stat')}catch(e){setMsg('อ่าน route_check.xlsx บนเว็บไม่ได้: '+e.message)}}
  else{
    let ls=null;try{ls=JSON.parse(localStorage.getItem(LS_KEY)||'null')}catch(e){}
    if(ls&&ls.D&&ls.D.routes){STAT=statusFromD(ls.D);SRC.stat='จากหน้า Dashboard ('+((ls.META&&ls.META.file)||'ไฟล์ที่นำเข้า')+')'}
  }
  allBuilt=false;gAll.clearLayers();if(map.hasLayer(gAll)&&$('#allp').checked){buildAll()}
  rebuildNames();renderSrc();renderSum();buildList();
  const want=decodeURIComponent(location.hash.slice(1));
  if(cur&&(R[cur]||STAT[cur]))select(cur,false);
  else if(want&&(R[want]||STAT[want]))select(want);
}
boot();
</script></body></html>
